<!doctype html>
<html lang="pt-BR">
<head>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width,initial-scale=1"/>
  <title>CALCULADORA DE ARCO ELÉTRICO E ENERGIA INCIDENTE</title>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Fraunces:opsz,wght@9..144,500;9..144,600;9..144,700&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600;700&display=swap" rel="stylesheet">
  <script>try{var t=localStorage.getItem('af-tema');if(t)document.documentElement.setAttribute('data-theme',t);}catch(e){}</script>
  <style>
    :root{
      --bg:#141718; --panel:#1d2122; --panel-raised:#252b2c; --panel-hover:#2d3436;
      --line:#384042; --line-soft:#282f30;
      --text:#ede9e1; --text-dim:#9da6a3; --text-faint:#6e7775;
      --safety:#f06a16; --safety-glow:rgba(240,106,22,.18); --safety-soft:rgba(240,106,22,.12);
      --danger:#e5604f; --ok:#38b26f;
      --shadow:0 4px 20px rgba(0,0,0,.35); --grid:rgba(240,106,22,.035);
      --field:#141718; color-scheme:dark;
    }
    [data-theme="light"]{
      --bg:#f4f6f9; --panel:#ffffff; --panel-raised:#ebf0f7; --panel-hover:#e1e8f2;
      --line:#cbd5e1; --line-soft:#e2e8f0;
      --text:#0f172a; --text-dim:#334155; --text-faint:#64748b;
      --safety:#d9530f; --safety-glow:rgba(217,83,15,.14); --safety-soft:rgba(217,83,15,.09);
      --danger:#b91c1c; --ok:#15803d;
      --shadow:0 2px 10px rgba(15,23,42,.07); --grid:rgba(217,83,15,.03);
      --field:#ffffff; color-scheme:light;
    }
    *{box-sizing:border-box;}
    html{background:var(--bg);}
    body{
      min-height:100vh; display:flex; flex-direction:column;
      margin:0; background:var(--bg); color:var(--text);
      font-family:'IBM Plex Sans',system-ui,-apple-system,Segoe UI,Roboto,Arial,sans-serif;
      line-height:1.5; -webkit-font-smoothing:antialiased;
    }
    .num,pre,.regraContent,.pill b{font-family:'IBM Plex Mono',ui-monospace,SFMono-Regular,Menlo,Consolas,monospace;}

    /* Topo */
    .topbar{
      border-bottom:1px solid var(--line);
      background:repeating-linear-gradient(135deg,transparent,transparent 10px,var(--grid) 10px,var(--grid) 11px),var(--bg);
    }
    .topbar-in{
      max-width:1500px; margin:0 auto; padding:12px 32px;
      display:flex; align-items:center; justify-content:space-between; flex-wrap:wrap; gap:16px;
    }
    .brand{display:flex; align-items:center; gap:12px;}
    .brand-icon{
      width:38px; height:38px; display:flex; align-items:center; justify-content:center; flex-shrink:0;
      border:1.5px solid var(--safety); background:var(--safety-soft); color:var(--safety);
    }
    h1{font-family:'Fraunces',Georgia,serif; font-weight:600; font-size:21px; line-height:1.1; margin:0; letter-spacing:.2px;}
    h1 span{color:var(--safety);}
    .sub{color:var(--text-dim); font-size:12.5px; margin-top:3px;}
    .topbar-right{display:flex; align-items:center; gap:10px; flex-wrap:wrap;}
    .pill{
      font-size:11px; padding:4px 9px; border:1px solid var(--line); background:var(--panel);
      color:var(--text-dim); border-radius:2px;
    }
    .pill b{color:var(--text); font-weight:600;}
    .theme-btn{
      display:inline-flex; align-items:center; gap:7px; cursor:pointer;
      background:var(--panel); border:1px solid var(--line); color:var(--text);
      padding:6px 12px; font:600 12px 'IBM Plex Sans',sans-serif; border-radius:3px; box-shadow:var(--shadow);
      transition:border-color .15s,color .15s,background .15s;
    }
    .theme-btn:hover{border-color:var(--safety); color:var(--safety); background:var(--panel-raised);}
    [data-theme="light"] .icon-sun{display:none;}
    :root:not([data-theme="light"]) .icon-moon{display:none;}

    /* Estrutura */
    .wrap{flex:1; display:flex; width:100%; max-width:1500px; margin:0 auto; padding:16px 32px 20px;}
    .layout{display:grid; grid-template-columns:minmax(380px,520px) minmax(0,1fr); gap:20px; align-items:stretch; flex:1; min-width:0;}
    .painel{background:var(--panel); border:1px solid var(--line); box-shadow:var(--shadow);}
    .painel-head{
      display:flex; justify-content:space-between; align-items:baseline; gap:8px;
      padding:12px 18px; border-bottom:1px solid var(--line); background:var(--panel-raised);
    }
    .painel-head h2{margin:0; font-size:12px; letter-spacing:.12em; text-transform:uppercase; color:var(--text); font-weight:700;}
    .painelEntrada{display:flex; flex-direction:column;}
    .painel-body{padding:14px 18px 16px; flex:1; display:flex; flex-direction:column; justify-content:flex-start; gap:10px;}
    .grupo{margin-top:0;}
    .grupo > h3{
      margin:0 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line-soft);
      font-size:10.5px; letter-spacing:.14em; text-transform:uppercase; color:var(--text-faint); font-weight:600;
    }
    .campos{display:grid; grid-template-columns:1fr 1fr; gap:10px 12px;}
    .campos .full{grid-column:1 / -1;}
    .campos.tres{grid-template-columns:repeat(3,minmax(0,1fr)); gap:10px;}
    .campos.tres > div{display:flex; flex-direction:column; justify-content:flex-end;}
    .campos.tres label{font-size:12px;}
    .campos.tres input{padding-left:8px; padding-right:8px;}
    label{display:block; font-size:12.5px; color:var(--text-dim); margin-bottom:4px;}
    label i{font-style:normal; color:var(--text-faint); font-size:11.5px;}
    input,select{
      width:100%; padding:clamp(8px,1vh,12px) 10px; font:500 14px 'IBM Plex Mono',monospace; color:var(--text);
      background:var(--field); border:1px solid var(--line); border-radius:2px;
      transition:border-color .15s, box-shadow .15s;
    }
    select{font-family:'IBM Plex Sans',sans-serif; font-weight:500; cursor:pointer;}
    input:disabled{opacity:.4; cursor:not-allowed;}
    input::placeholder{color:var(--text-faint); font-weight:400;}
    input:focus,select:focus{outline:none; border-color:var(--safety); box-shadow:0 0 0 3px var(--safety-glow);}
    #iccHint{margin-top:5px; font-size:11.5px; color:var(--safety);}
    .actions{margin-top:auto; padding-top:10px;}
    button#calc{
      width:100%; display:flex; align-items:center; justify-content:center; gap:8px; cursor:pointer;
      background:var(--safety); color:#fff; border:none; padding:13px; border-radius:0;
      font:700 14px 'IBM Plex Sans',sans-serif; letter-spacing:.3px; box-shadow:0 3px 12px var(--safety-glow);
      transition:filter .15s, transform .05s;
    }
    button#calc:hover{filter:brightness(1.08);}
    button#calc:active{transform:scale(.99);}
    button#calc:focus-visible{outline:2px solid var(--text); outline-offset:2px;}

    /* Resultados */
    .resultados{display:flex; flex-direction:column; gap:14px; min-width:0;}
    .kpi-head{display:flex; justify-content:space-between; align-items:baseline; flex-wrap:wrap; gap:8px; margin-bottom:8px;}
    .kpi-head h2{margin:0; font-size:12px; letter-spacing:.12em; text-transform:uppercase; color:var(--safety); font-weight:700;}
    .kpi-head span{font:500 12px 'IBM Plex Mono',monospace; color:var(--text-dim); text-align:right;}
    .kpi-grid{display:grid; grid-template-columns:repeat(3,minmax(0,1fr)); gap:12px;}
    .kpi{background:var(--panel); border:1px solid var(--line); border-top:3px solid var(--safety); padding:10px 14px; box-shadow:var(--shadow);}
    .kpi .rot{font-size:12px; color:var(--text-dim);}
    .kpi .big{margin:4px 0 0; display:flex; align-items:baseline; gap:6px; flex-wrap:wrap;}
    .kpi .big b{font:600 30px/1 'Fraunces',Georgia,serif; color:var(--text); letter-spacing:-.01em;}
    .kpi .big em{font:500 13px 'IBM Plex Mono',monospace; font-style:normal; color:var(--text-dim);}
    .kpi .mr{margin-top:8px; padding-top:6px; border-top:1px dashed var(--line); display:flex; justify-content:space-between; gap:8px; font:500 11.5px 'IBM Plex Mono',monospace; color:var(--text-dim);}
    .kpi .mr b{color:var(--text); font-weight:600;}
    .aviso{
      margin-top:10px; padding:8px 12px; font-size:11px; color:var(--text-dim);
      border-left:4px solid var(--safety); background:var(--safety-soft);
    }
    .vazio{padding:46px 20px; text-align:center; color:var(--text-faint); font-size:13px; border:1px dashed var(--line); background:var(--panel);}

    .abas{overflow:hidden; flex:1; display:flex; flex-direction:column; min-height:0;}
    .tab-nav{display:flex; gap:2px; border-bottom:1px solid var(--line); background:var(--panel-raised); padding:0 10px; flex-wrap:wrap; justify-content:center;}
    .tab-btn{
      background:none; border:none; border-bottom:2px solid transparent; margin-bottom:-1px; cursor:pointer;
      padding:12px 14px; font:600 12.5px 'IBM Plex Sans',sans-serif; color:var(--text-dim); white-space:nowrap;
      transition:color .15s,border-color .15s;
    }
    .tab-btn:hover{color:var(--text);}
    .tab-btn.active{color:var(--safety); border-bottom-color:var(--safety);}
    .tab-btn:focus-visible{outline:2px solid var(--safety); outline-offset:-2px;}
    .tab-pane{display:none; padding:12px 18px 14px;}
    .tab-pane.active{display:block; flex:1; min-height:0; overflow:auto;}
    .result{overflow-x:auto; display:flex; justify-content:center;}
    pre{margin:0; width:fit-content; max-width:100%; white-space:pre-wrap; font-size:clamp(10px,1.5vh,12.5px); line-height:1.3; color:var(--text-dim);}
    #txt .v{color:var(--text); font-weight:600;}
    #txt .erro{color:var(--danger);}

    /* Regras de cálculo */
    details.regraItem{margin-bottom:8px; border:1px solid var(--line-soft); background:var(--bg); padding:8px 12px; font-size:12.5px;}
    details.regraItem:last-child{margin-bottom:0;}
    details.regraItem summary{
      cursor:pointer; list-style:none; user-select:none; display:flex; align-items:center; gap:8px;
      font-size:12.5px; font-weight:600; color:var(--text);
    }
    details.regraItem summary::-webkit-details-marker{display:none;}
    details.regraItem summary::before{content:'▶'; font-size:8px; color:var(--safety); transition:transform .2s;}
    details[open].regraItem summary::before{transform:rotate(90deg);}
    .regraContent{
      margin-top:8px; padding:10px 12px; white-space:pre; overflow-x:auto;
      font-size:12px; line-height:1.55; color:var(--text-dim);
      background:var(--safety-soft); border-left:3px solid var(--safety);
    }
    .rodape{margin-top:28px; text-align:center; font-size:11.5px; color:var(--text-faint);}

    @media (min-width:1101px){
      body{height:100vh; height:100dvh; overflow:hidden;}
      .wrap{min-height:0;}
      .layout{min-height:0; grid-template-rows:minmax(0,1fr);}
      .painelEntrada{min-height:0;}
      .painelEntrada .painel-body{min-height:0; overflow:auto;}
      .resultados{min-height:0;}
    }
    @media (max-width:1100px){
      .layout{grid-template-columns:minmax(0,1fr);}
      .abas{flex:none;} .tab-pane.active{overflow:visible;}
      .kpi-grid{grid-template-columns:minmax(0,1fr);}
      .kpi .big b{font-size:34px;}
    }
    @media (max-width:600px){
      .topbar-in{padding:14px 16px;} .wrap{padding:16px 16px 32px;}
      h1{font-size:19px;} .painel-body{padding:4px 14px 14px;}
      .campos:not(.tres){grid-template-columns:1fr;}
      .tab-pane{padding:14px 12px;}
      pre{font-size:clamp(8px,2vw,12px); white-space:pre;}
    }
    @media (prefers-reduced-motion:reduce){*{transition:none !important;}}


    /* Etiqueta (impressa e colada no painel): sempre clara, independente do tema */
    .etq-wrap{display:flex; flex-direction:column; align-items:center; gap:16px; margin:auto;}
    #tab-etiqueta.active{display:flex;}
    #tab-etiqueta.etq-alinhado{position:relative;}
    #tab-etiqueta.etq-alinhado .btn-print{position:absolute; left:50%; transform:translateX(-50%);}
    .btn-print{
      display:inline-flex; align-items:center; gap:8px; cursor:pointer;
      background:var(--panel-raised); color:var(--text); border:1px solid var(--line);
      padding:8px 16px; font:600 12.5px 'IBM Plex Sans',sans-serif; line-height:1.55;
      transition:border-color .15s,color .15s;
    }
    .btn-print:hover{border-color:var(--safety); color:var(--safety);}
    .btn-print:focus-visible{outline:2px solid var(--safety); outline-offset:2px;}
    .safety-sticker{
      box-sizing:border-box; width:145mm; height:100mm; display:flex; flex-direction:column;
      background:#ffffff; color:#111111; border:3px solid #111111; overflow:hidden;
      font-family:'IBM Plex Sans',system-ui,sans-serif; box-shadow:0 8px 24px rgba(0,0,0,.35);
      -webkit-print-color-adjust:exact; print-color-adjust:exact;
    }
    .sticker-header{
      display:flex; align-items:center; justify-content:center; gap:8px; padding:10px; line-height:1;
      background:#f25a00; color:#ffffff; font-weight:900; font-size:40px; letter-spacing:1.5px; text-align:center;
    }
    .sticker-subhead{background:#111111; color:#ffffff; text-align:center; font-size:20px; font-weight:700; line-height:1.1; padding:7px 10px; letter-spacing:.3px; text-wrap:balance;}
    .sticker-body{flex:1; display:grid; grid-template-columns:max-content minmax(0,1fr); gap:6px; padding:14px 12px 20px; font-size:12px; align-items:stretch;}
    .sb-col{display:flex; flex-direction:column;}
    .sb-col h4{margin:0 0 5px; padding-bottom:3px; font-size:12px; text-transform:uppercase; color:#111111; border-bottom:1.5px solid #111111;}
    .sb-items{flex:1; display:grid; grid-template-columns:max-content max-content; column-gap:10px; row-gap:12px; align-content:start; align-items:start;}
    .epi-lista{margin:0; padding-left:15px; font-size:10px; line-height:1.1;} .epi-lista li{margin:0 0 .5px;} .epi-nota{margin:4px 0 0; font-size:10px; line-height:1.1;}
    .sb-full{grid-column:1 / -1; contain:inline-size; min-width:0;}
    .sb-col-dir{border-left:1.5px solid #dddddd; padding-left:5px;}
    .sb-item{margin:0; line-height:1.2;}
    .sb-item .lbl{font-size:12px; color:#555555; white-space:nowrap;}
    .sb-item .val{font:700 18px 'IBM Plex Mono',monospace; line-height:1.1; color:#111111; overflow-wrap:anywhere;}
    .sb-item .val.destaque{font-size:24px; color:#e65100;}
    .sb-item .val.val-texto{font:500 12px 'IBM Plex Sans',sans-serif; color:#333333;}
    .sticker-footer{padding:7px 12px; font-size:10px; color:#444444; background:#f4f4f4; border-top:2px solid #111111; text-align:center;}
    #folha{display:none;}

    @media print{
      @page{size:A4 portrait; margin:10mm;}
      :root{color-scheme:light !important;}
      html,body{height:auto !important; overflow:visible !important; background:#ffffff !important; display:block !important; margin:0 !important; padding:0 !important;}
      body > *:not(#folha){display:none !important;}
      #folha{display:grid !important; grid-template-columns:145mm; grid-auto-rows:100mm; justify-content:center;}
      #folha .safety-sticker{zoom:1 !important; box-shadow:none; margin:0; break-inside:avoid;}
    }
  </style>
</head>
<body>
<div class="topbar">
 <div class="topbar-in">
  <div class="brand">
    <div class="brand-icon" aria-hidden="true">
      <svg width="22" height="22" viewBox="0 0 24 24" fill="currentColor"><path d="M13 2L3 14H12L11 22L21 10H12L13 2Z"/></svg>
    </div>
    <div>
      <h1>Arc<span>Flash</span> · Energia Incidente</h1>
      <div class="sub">Cálculo de (IARC) Corrente de Arco Elétrico, (EI) Energia Incidente e (LAS) Limite de Aproximação Seguro</div>
    </div>
  </div>
  <div class="topbar-right">
    <div class="pill">Norma: <b>ABNT NBR 17227:2025</b></div>
    <div class="pill">Base: <b>IEEE 1584:2018</b></div>
    <button class="theme-btn" id="theme-btn" type="button" title="Alternar entre tema claro e escuro">
      <svg class="icon-sun" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="5"/><line x1="12" y1="1" x2="12" y2="3"/><line x1="12" y1="21" x2="12" y2="23"/><line x1="4.22" y1="4.22" x2="5.64" y2="5.64"/><line x1="18.36" y1="18.36" x2="19.78" y2="19.78"/><line x1="1" y1="12" x2="3" y2="12"/><line x1="21" y1="12" x2="23" y2="12"/><line x1="4.22" y1="19.78" x2="5.64" y2="18.36"/><line x1="18.36" y1="5.64" x2="19.78" y2="4.22"/></svg>
      <svg class="icon-moon" width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"/></svg>
      <span id="theme-btn-text">Tema claro</span>
    </button>
  </div>
 </div>
</div>

<!-- #region DADOS DE ENTRADA -->
<div class="wrap">
  <div class="layout">

    <section class="painel painelEntrada">
      <div class="painel-head"><h2>Dados de entrada</h2></div>
      <div class="painel-body">

        <div class="grupo">
          <h3>1 · Identificação</h3>
          <div class="campos">
            <div class="full">
              <label for="I">Identificação (ID)</label>
              <input id="I" type="text" value="CDC XX" placeholder="CDC XX"/>
            </div>
          </div>
        </div>

        <div class="grupo">
          <h3>2 · Fonte e curto-circuito</h3>
          <div class="campos">
            <div>
              <label for="V">Tensão do Sistema <i>(V)</i></label>
              <input id="V" type="number" step="1" value="380" placeholder="Ex: 380"/>
            </div>
            <div>
              <label for="ICCin">Corrente de Curto-Circuito <i>(kA)</i></label>
              <input id="ICCin" type="number" step="0.01" placeholder="Ex: 15,2"/>
            </div>
            <div>
              <label for="S">Potência do Trafo <i>(kVA)</i></label>
              <input id="S" type="number" step="1" value="500" placeholder="Ex: 500"/>
            </div>
            <div>
              <label for="Z">Impedância do Trafo <i>(Z%)</i></label>
              <input id="Z" type="number" step="0.01" value="5" placeholder="Ex: 5"/>
            </div>
            <div class="full">
              <div id="iccHint" style="display:none">Corrente de curto-circuito informada manualmente, apague para voltar ao cálculo pelo trafo.</div>
            </div>
          </div>
        </div>

        <div class="grupo">
          <h3>3 · Exposição e eletrodos</h3>
          <div class="campos tres">
            <div>
              <label for="D">Dist. trabalho “D” <i>(mm)</i></label>
              <input id="D" type="number" step="0.1" value="457" placeholder="457"/>
            </div>
            <div>
              <label for="T">Tempo Ext. Arco “T” <i>(ms)</i></label>
              <input id="T" type="number" step="0.1" value="100" placeholder="100"/>
            </div>
            <div>
              <label for="G">Dist. Eletrodos “G” <i>(mm)</i></label>
              <input id="G" type="number" step="0.1" value="25" placeholder="25"/>
            </div>
          </div>
          <div class="campos" style="margin-top:10px">
            <div class="full">
              <label for="E">Configuração dos Eletrodos “E”</label>
              <select id="E">
                <option value="VCB" selected>VCB (Vertical em Painel)</option>
                <option value="VCBB">VCBB (Vertical em Painel com Barreira)</option>
                <option value="HCB">HCB (Horizontal em Painel)</option>
                <option value="VOA">VOA (Vertical ao Ar Livre)</option>
                <option value="HOA">HOA (Horizontal ao Ar Livre)</option>
              </select>
            </div>
          </div>
          <div class="campos tres" style="margin-top:10px">
            <div>
              <label for="A">Altura <i>(mm)</i></label>
              <input id="A" type="number" step="0.1" value="500" placeholder="500"/>
            </div>
            <div>
              <label for="L">Largura <i>(mm)</i></label>
              <input id="L" type="number" step="0.1" value="500" placeholder="500"/>
            </div>
            <div>
              <label for="P">Profundidade <i>(mm)</i></label>
              <input id="P" type="number" step="0.1" value="300" placeholder="300"/>
            </div>
          </div>
        </div>

        <div class="actions">
          <button id="calc" type="button">
            <svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M13 2L3 14H12L11 22L21 10H12L13 2Z"/></svg>
            CALCULAR
          </button>
        </div>
      </div>
    </section>

    <section class="resultados">

      <div id="kpis">
        <div class="kpi-head"><h2>Resultado adotado</h2><span id="k-tag">--</span></div>
        <div class="kpi-grid">
          <div class="kpi">
            <div class="rot">(IARC) Corrente de arco</div>
            <div class="big"><b id="k-iarc-val">--</b><em>kA</em></div>
            <div class="mr"><span>média <b id="k-iarc-m">--</b></span><span>reduzida <b id="k-iarc-r">--</b></span></div>
          </div>
          <div class="kpi">
            <div class="rot">(EI) Energia incidente</div>
            <div class="big"><b id="k-ei-val">--</b><em>cal/cm²</em></div>
            <div class="mr"><span>média <b id="k-ei-m">--</b></span><span>reduzida <b id="k-ei-r">--</b></span></div>
          </div>
          <div class="kpi">
            <div class="rot">(LAS) Limite de aproximação seguro</div>
            <div class="big"><b id="k-las-val">--</b><em>mm</em></div>
            <div class="mr"><span>médio <b id="k-las-m">--</b></span><span>reduzido <b id="k-las-r">--</b></span></div>
          </div>
        </div>
        <div class="aviso">A ABNT NBR 17227:2025 e o IEEE 1584:2018 orientam que os cálculos sejam realizados com as correntes de arco médias e reduzidas, adotando o maior valor obtido.</div>
      </div>

      <div class="painel abas">
        <div class="tab-nav" role="tablist" aria-label="Detalhamento">
          <button class="tab-btn" role="tab" id="tb-regras" aria-controls="tab-regras" aria-selected="false" tabindex="-1" type="button">Regras de Cálculo</button>
          <button class="tab-btn active" role="tab" id="tb-memorial" aria-controls="tab-memorial" aria-selected="true" type="button">Memória de Cálculo</button>
          <button class="tab-btn" role="tab" id="tb-etiqueta" aria-controls="tab-etiqueta" aria-selected="false" tabindex="-1" type="button">Etiqueta</button>
        </div>
        <div class="tab-pane active" role="tabpanel" id="tab-memorial" aria-labelledby="tb-memorial">
          <div class="result" id="out">
            <pre id="txt">Preencha os dados de entrada e clique em CALCULAR.</pre>
          </div>
        </div>
        <div class="tab-pane" role="tabpanel" id="tab-regras" aria-labelledby="tb-regras">
      <!-- REGRAS DE CÁLCULO -->
      <div class="regras-lista">
        
        <details class="regraItem">
          <summary>(VT) Valores Típicos</summary>
          <div class="regraContent">CM AT : D 914,4mm : G 152mm : ALP 1143mm x 762mm x 762mm
CCM AT : D 914,4mm : G 152mm : ALP 914,4mm x 914,4mm x 914,4mm
CM BT : D 609,6mm : G 32mm : ALP 508mm x 508mm x 508mm
CCM BT : D 457,2mm : G 25mm : ALP 355,6mm x 304,8mm x 203,2mm</div>
        </details>

        <details class="regraItem">
          <summary>(RC.1) Corrente de Curto-Circuito Trifásica (ICC)[kA]</summary>
          <div class="regraContent">ICC = kVA/(√3*V*(Z%/100))</div>
        </details>

        <details class="regraItem">
          <summary>(RC.2) Fator de Corrente de Arco Reduzida (FCiarc)</summary>
          <div class="regraContent">FCiarc = (k1*(V/1000)**6)+(k2*(V/1000)**5)+(k3*(V/1000)**4)+(k4*(V/1000)**3)+(k5*(V/1000)**2)+(k6*(V/1000)**1)+k7</div>
        </details>

        <details class="regraItem">
          <summary>(RC.3) Fator de Correção do Invólucro (FCinvo)</summary>
          <div class="regraContent">Para Configuração dos Eletrodos VOA e HOA:
	FCinvo == 1
	
Para Configuração dos Eletrodos VCB, VCBB e HCB:
	tipo == (V&lt;600V &amp;&amp; A&lt;508mm &amp;&amp; L&lt;508mm &amp;&amp; P&lt;203.2mm)? "raso" : "típico";

	a = (4/VCB : 10/VCBB : 10/HCB)
 	b = (20/VCB : 24/VCBB : 22/HCB)

	A1 = (A&lt;508mm &amp;&amp; tipo=="típico")? 20
	A1 = (A&lt;508mm &amp;&amp; tipo=="raso")? (0.03937*A)
	A1 = (A&gt;=508mm &amp;&amp; A&lt;=660.4)? (0.03937*A)
	A1 = (A&gt;660.4mm &amp;&amp; A&lt;=1244.6)? ((660.4+(A-660.4)*((V/1000+a)/b))*(1/25.4))
	A1 = (A&gt;1244.6)? ((660.4+(1244.6-660.4)*((V/1000+a)/b))*(1/25.4))

	L1 = (L&lt;508mm &amp;&amp; tipo=="típico")? 20
	L1 = (L&lt;508mm &amp;&amp; tipo=="raso")? (0.03937*L)
	L1 = (L&gt;=508mm &amp;&amp; L&lt;=660.4)? (0.03937*L)
	L1 = (L&gt;660.4mm &amp;&amp; L&lt;=1244.6)? ((660.4+(L-660.4)*((V/1000+a)/b))*(1/25.4))
	L1 = (L&gt;1244.6)? ((660.4+(1244.6-660.4)*((V/1000+a)/b))*(1/25.4))

	EES = (A1+L1)/2

	FCinvo = (tipo=="raso")? (1/(b1*EES**2+b2*EES+b3))
	FCinvo = (tipo=="típico")? (b1*EES**2+b2*EES+b3)

	Tabela de coeficientes b p/ FCinvo
    	
        Típico:VCB:  {b1: -0.0003, b2: 0.03441, b3: 0.4325},
        Típico:VCBB: {b1: -0.0003, b2: 0.032,   b3: 0.479},
        Típico:HCB:  {b1: -0.0002, b2: 0.01935, b3: 0.6899}
    	
        Raso:VCB:    {b1: 0.00222, b2: -0.0256, b3: 0.6222},
        Raso:VCBB:   {b1: -0.0028, b2: 0.1194,  b3: -0.2778},
        Raso:HCB:    {b1: -0.0006, b2: 0.03722, b3: 0.4778}</div>
        </details>

        <details class="regraItem">
          <summary>(RC.4) Correntes de Arco Médias de Referência (IARCm600V, IARCm2700V, IARCm14300V)[kA]</summary>
          <div class="regraContent">IARCm600V=(10**(k1+k2*log(ICC)+k3*log(G)))*(k4*ICC**6+k5*ICC**5+k6*ICC**4+k7*ICC**3+k8*ICC**2+k9*ICC+k10);
IARCm2700V=(10**(k1+k2*log(ICC)+k3*log(G)))*(k4*ICC**6+k5*ICC**5+k6*ICC**4+k7*ICC**3+k8*ICC**2+k9*ICC+k10);
IARCm14300V=(10**(k1+k2*log(ICC)+k3*log(G)))*(k4*ICC**6+k5*ICC**5+k6*ICC**4+k7*ICC**3+k8*ICC**2+k9*ICC+k10);</div>
        </details>

        <details class="regraItem">
          <summary>(RC.5) Correntes de Arco Reduzidas de Referência (IARCr600V, IARCr2700V, IARCr14300V)[kA]</summary>
          <div class="regraContent">IARCr600V = IARCm600V*(1-0.5*FCiarc)
IARCr2700V = IARCm2700V*(1-0.5*FCiarc)
IARCr14300V = IARCm14300V*(1-0.5*FCiarc)</div>
        </details>

        <details class="regraItem">
          <summary>(RC.6) Corrente de Arco Média Final (IARCm)[kA]</summary>
          <div class="regraContent">IARCm = (V&gt;=208 &amp;&amp; V&lt;=600)? 1/√(((0.6/(V/1000))**2)*((1/(IARCm600V**2))-((0.6**2-(V/1000)**2)/(0.6**2*ICC**2))));
IARCm = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((IARCm2700V-IARCm600V)/2.1)*((V/1000)-2.7)+IARCm2700V)*(2.7-(V/1000)))/2.1)+(((((IARCm14300V-IARCm2700V)/11.6)*((V/1000)-14.3)+IARCm14300V)*((V/1000)-0.6))/2.1);
IARCm = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((IARCm14300V-IARCm2700V)/11.6)*((V/1000)-14.3)+IARCm14300V;</div>
        </details>

        <details class="regraItem">
          <summary>(RC.7) Corrente de Arco Reduzida Final (IARCr)[kA]</summary>
          <div class="regraContent">IARCr = (V&gt;=208 &amp;&amp; V&lt;=600)? 1/√(((0.6/(V/1000))**2)*((1/(IARCr600V**2))-((0.6**2-(V/1000)**2)/(0.6**2*ICC**2))));
IARCr = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((IARCr2700V-IARCr600V)/2.1)*((V/1000)-2.7)+IARCr2700V)*(2.7-(V/1000)))/2.1)+(((((IARCr14300V-IARCr2700V)/11.6)*((V/1000)-14.3)+IARCr14300V)*((V/1000)-0.6))/2.1);
IARCr = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((IARCr14300V-IARCr2700V)/11.6)*((V/1000)-14.3)+IARCr14300V;</div>
        </details>

        <details class="regraItem">
          <summary>(RC.8) Energias Incidentes Médias de Referência (EIm600V, EIm2700V, EIm14300V)[cal/cm²]</summary>
          <div class="regraContent">EIm600V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCm600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCm600V)+log(1/FCinvo)))/4.184;
EIm2700V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCm2700V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCm2700V)+log(1/FCinvo)))/4.184;
EIm14300V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCm14300V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCm14300V)+log(1/FCinvo)))/4.184;</div>
        </details>

        <details class="regraItem">
          <summary>(RC.9) Energias Incidentes Reduzidas de Referência (EIr600V, EIr2700V, EIr14300V)[cal/cm²]</summary>
          <div class="regraContent">EIr600V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCr600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCr600V)+log(1/FCinvo)))/4.184;
EIr2700V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCr2700V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCr2700V)+log(1/FCinvo)))/4.184;
EIr14300V = (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCr14300V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCr14300V)+log(1/FCinvo)))/4.184;</div>
        </details>

        <details class="regraItem">
          <summary>(RC.10) Energia Incidente Média Final (EIm)[cal/cm²]</summary>
          <div class="regraContent">EIm = (V&gt;=208 &amp;&amp; V&lt;=600)? (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCm600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCm)+log(1/FCinvo)))/4.184
EIm = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((EIm2700V-EIm600V)/2.1)*((V/1000)-2.7)+EIm2700V)*(2.7-(V/1000)))/2.1)+(((((EIm14300V-EIm2700V)/11.6)*((V/1000)-14.3)+EIm14300V)*((V/1000)-0.6))/2.1)
EIm = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((EIm14300V-EIm2700V)/11.6)*((V/1000)-14.3)+EIm14300V</div>
        </details>

        <details class="regraItem">
          <summary>(RC.11) Energia Incidente Reduzida Final (EIr)[cal/cm²]</summary>
          <div class="regraContent">EIr = (V&gt;=208 &amp;&amp; V&lt;=600)? (12.552/50)*T*(10**(k1+k2*log(G)+(k3*IARCr600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k12*log(D)+k13*log(IARCr)+log(1/FCinvo)))/4.184
EIr = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((EIr2700V-EIr600V)/2.1)*((V/1000)-2.7)+EIr2700V)*(2.7-(V/1000)))/2.1)+(((((EIr14300V-EIr2700V)/11.6)*((V/1000)-14.3)+EIr14300V)*((V/1000)-0.6))/2.1)
EIr = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((EIr14300V-EIr2700V)/11.6)*((V/1000)-14.3)+EIr14300V</div>
        </details>

        <details class="regraItem">
          <summary>(RC.12) Limites de Aproximação Seguros Médios de Referência (LASm600V, LASm2700V, LASm14300V)[mm]</summary>
          <div class="regraContent">LASm600V = 10**((k1+k2*log(G)+(k3*IARCm600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCm600V)+log(1/FCinvo)-log(20/T))/-k12)
LASm2700V = 10**((k1+k2*log(G)+(k3*IARCm2700V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCm2700V)+log(1/FCinvo)-log(20/T))/-k12)
LASm14300V = 10**((k1+k2*log(G)+(k3*IARCm14300V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCm14300V)+log(1/FCinvo)-log(20/T))/-k12)</div>
        </details>

        <details class="regraItem">
          <summary>(RC.13) Limites de Aproximação Seguros Reduzidos de Referência (LASr600V, LASr2700V, LASr14300V)[mm]</summary>
          <div class="regraContent">LASr600V = 10**((k1+k2*log(G)+(k3*IARCr600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCr600V)+log(1/FCinvo)-log(20/T))/-k12)
LASr2700V = 10**((k1+k2*log(G)+(k3*IARCr2700V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCr2700V)+log(1/FCinvo)-log(20/T))/-k12)
LASr14300V = 10**((k1+k2*log(G)+(k3*IARCr14300V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCr14300V)+log(1/FCinvo)-log(20/T))/-k12)</div>
        </details>

        <details class="regraItem">
          <summary>(RC.14) Limite de Aproximação Seguro Médio Final (LASm)[mm]</summary>
          <div class="regraContent">LASm = (V&gt;=208 &amp;&amp; V&lt;=600)? 10**((k1+k2*log(G)+(k3*IARCm600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCm)+log(1/FCinvo)-log(20/T))/-k12)
LASm = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((LASm2700V-LASm600V)/2.1)*((V/1000)-2.7)+LASm2700V)*(2.7-(V/1000)))/2.1)+(((((LASm14300V-LASm2700V)/11.6)*((V/1000)-14.3)+LASm14300V)*((V/1000)-0.6))/2.1)
LASm = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((LASm14300V-LASm2700V)/11.6)*((V/1000)-14.3)+LASm14300V</div>
        </details>

        <details class="regraItem">
          <summary>(RC.15) Limite de Aproximação Seguro Reduzido Final (LASr)[mm]</summary>
          <div class="regraContent">LASr = (V&gt;=208 &amp;&amp; V&lt;=600)? 10**((k1+k2*log(G)+(k3*IARCr600V/(k4*ICC**7+k5*ICC**6+k6*ICC**5+k7*ICC**4+k8*ICC**3+k9*ICC**2+k10*ICC))+k11*log(ICC)+k13*log(IARCr)+log(1/FCinvo)-log(20/T))/-k12)
LASr = (V&gt;600 &amp;&amp; V&lt;=2700)? (((((LASr2700V-LASr600V)/2.1)*((V/1000)-2.7)+LASr2700V)*(2.7-(V/1000)))/2.1)+(((((LASr14300V-LASr2700V)/11.6)*((V/1000)-14.3)+LASr14300V)*((V/1000)-0.6))/2.1)
LASr = (V&gt;2700 &amp;&amp; V&lt;=15000)? ((LASr14300V-LASr2700V)/11.6)*((V/1000)-14.3)+LASr14300V</div>
        </details>

        <details class="regraItem">
          <summary>(TB.1) Tabela de coeficientes FCiarc</summary>
          <div class="regraContent">VCB:  {k1: 0, k2: -0.0000014269, k3: 0.000083137, k4: -0.0019382, k5: 0.022366, k6: -0.12645, k7: 0.30226},
VCBB: {k1: 1.138e-06, k2: -6.0287e-05, k3: 0.0012758, k4: -0.013778, k5: 0.080217, k6: -0.24066, k7: 0.33524},
HCB:  {k1: 0, k2: -3.097e-06, k3: 0.00016405, k4: -0.0033609, k5: 0.033308, k6: -0.16182, k7: 0.34627},
VOA:  {k1: 9.561e-07, k2: -5.1543e-05, k3: 0.0011161, k4: -0.01242, k5: 0.075125, k6: -0.23584, k7: 0.33696},
HOA:  {k1: 0, k2: -3.1555e-06, k3: 0.0001682, k4: -0.0034607, k5: 0.034124, k6: -0.1599, k7: 0.34629}</div>
        </details>

        <details class="regraItem">
          <summary>(TB.2) Tabela de coeficientes IARCm</summary>
          <div class="regraContent">VCB:600V:    {k1: -0.04287, k2: 1.035, k3: -0.083, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092},
VCB:2700V:   {k1: 0.0065, k2: 1.001, k3: -0.024, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729},
VCB:14300V:  {k1: 0.005795, k2: 1.015, k3: -0.011, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729}
   	
VCBB:600V:   {k1: -0.017432, k2: 0.98, k3: -0.05, k4: 0, k5: 0, k6: -5.767e-9, k7: 2.542e-6, k8: -0.00034, k9: 0.01187, k10: 1.013},
VCBB:2700V:  {k1: 0.002823, k2: 0.995, k3: -0.0125, k4: 0, k5: -9.200e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.98250},
VCBB:14300V: {k1: 0.014827, k2: 1.01, k3: -0.01, k4: 0, k5: -9.200e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.98250}
   	
HCB:600V:    {k1: 0.054922, k2: 0.988, k3: -0.11, k4: 0, k5: 0, k6: -5.382e-9, k7: 2.316e-6, k8: -0.000302, k9: 0.0091, k10: 0.97250},
HCB:2700V:   {k1: 0.001011, k2: 1.003, k3: -0.0249, k4: 0, k5: 0, k6: 4.859e-10, k7: -1.814e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.98810},
HCB:14300V:  {k1: 0.008693, k2: 0.999, k3: -0.02, k4: 0, k5: -5.040e-11, k6: 2.233e-8, k7: -3.046e-6, k8: 0.000116, k9: -0.001145, k10: 0.98390}
   	
VOA:600V:    {k1: 0.043785, k2: 1.04, k3: -0.18, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092},
VOA:2700V:   {k1: -0.02395, k2: 1.006, k3: -0.0188, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729},
VOA:14300V:  {k1: 0.005371, k2: 1.010, k3: -0.029, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729}
   	
HOA:600V:    {k1: 0.111147, k2: 1.008, k3: -0.24, k4: 0, k5: 0, k6: -3.895e-9, k7: 1.641e-6, k8: -0.000197, k9: 0.002615, k10: 1.1},
HOA:2700V:   {k1: 0.000435, k2: 1.006, k3: -0.0380, k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981},
HOA:14300V:  {k1: 0.000904, k2: 0.999, k3: -0.02, k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981}</div>
        </details>

        <details class="regraItem">
          <summary>(TB.3) Tabela de coeficientes EI e LAS</summary>
          <div class="regraContent">VCB:600V:    {k1: 0.753364, k2: 0.566, k3: 1.752636, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092, k11: 0, k12: -1.598, k13: 0.957},
VCB:2700V:   {k1: 2.40021,  k2: 0.165, k3: 0.354202, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.569, k13: 0.9778},
VCB:14300V:  {k1: 3.825917, k2: 0.11,  k3: -0.999749, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.568, k13: 0.99}
    	
VCBB:600V:   {k1: 3.068459, k2: 0.26,  k3: -0.098107, k4: 0, k5: 0, k6: -5.767e-9, k7: 2.542e-6, k8: -0.00034, k9: 0.01187, k10: 1.013, k11: -0.06, k12: -1.809, k13: 1.19},
VCBB:2700V:  {k1: 3.870592, k2: 0.185, k3: -0.736618, k4: 0, k5: -9.204e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.9825, k11: 0, k12: -1.742, k13: 1.09},
VCBB:14300V: {k1: 3.644309, k2: 0.215, k3: -0.585522, k4: 0, k5: -9.204e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.9825, k11: 0, k12: -1.677, k13: 1.06}
    	
HCB:600V:    {k1: 4.073745, k2: 0.344, k3: -0.370259, k4: 0, k5: 0, k6: -5.382e-9, k7: 2.316e-6, k8: -0.000302, k9: 0.0091, k10: 0.9725, k11: 0, k12: -2.03, k13: 1.036},
HCB:2700V:   {k1: 3.486391, k2: 0.177, k3: -0.193101, k4: 0, k5: 0, k6: 4.859e-10, k7: -1.814e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9881, k11: 0.027, k12: -1.723, k13: 1.055},
HCB:14300V:  {k1: 3.044516, k2: 0.125, k3: 0.245106, k4: 0, k5: -5.043e-11, k6: 2.233e-8, k7: -3.046e-6, k8: 0.000116, k9: -0.001145, k10: 0.9839, k11: 0, k12: -1.655, k13: 1.084}
    	
VOA:600V:    {k1: 0.679294, k2: 0.746, k3: 1.222636, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092, k11: 0, k12: -1.598, k13: 0.997},
VOA:2700V:   {k1: 3.880724, k2: 0.105, k3: -1.906033, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.515, k13: 1.115},
VOA:14300V:  {k1: 3.405454, k2: 0.12,  k3: -0.93245,  k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.534, k13: 0.979}
    	
HOA:600V:    {k1: 3.470417, k2: 0.465, k3: -0.261863, k4: 0, k5: 0, k6: -3.895e-9, k7: 1.641e-6, k8: -0.000197, k9: 0.002615, k10: 1.1, k11: 0, k12: -1.99, k13: 1.04},
HOA:2700V:   {k1: 3.616266, k2: 0.149, k3: -0.761561, k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981, k11: 0, k12: -1.639, k13: 1.078},
HOA:14300V:  {k1: 2.04049,  k2: 0.177, k3: 1.005092,  k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981, k11: -0.05, k12: -1.633, k13: 1.151}</div>
        </details>
      </div>


        </div>

        <div class="tab-pane" role="tabpanel" id="tab-etiqueta" aria-labelledby="tb-etiqueta">
          <div class="etq-wrap">

            <div class="safety-sticker" id="etiqueta">
              <div class="sticker-header">
                <svg width="40" height="40" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M12 2L1 21H23L12 2ZM12 6L19.5 19H4.5L12 6ZM11 10V14H13V10H11ZM11 16V18H13V16H11Z"/></svg>
                PERIGO
              </div>
              <div class="sticker-subhead">RISCO DE CHOQUE E ARCO ELÉTRICO</div>

              <div class="sticker-body">
                <div class="sb-col">
                  <h4>Parâmetros</h4>
                  <div class="sb-items">
                  <div class="sb-item sb-full"><div class="lbl">Identificação (ID):</div><div class="val" id="et-id">--</div></div>
                  <div class="sb-item"><div class="lbl">Energia Incidente (EI):</div><div class="val destaque" id="et-ei">--</div></div>
                  <div class="sb-item"><div class="lbl">Tensão do Sistema (V):</div><div class="val" id="et-v">--</div></div>
                  <div class="sb-item"><div class="lbl">Distância de Trabalho (D):</div><div class="val" id="et-d">--</div></div>
                  <div class="sb-item"><div class="lbl">Corrente de Curto-Circuito (ICC):</div><div class="val" id="et-icc">--</div></div>
                  <div class="sb-item"><div class="lbl">Limite de Aprox. Seguro (LAS):</div><div class="val" id="et-las">--</div></div>
                  <div class="sb-item"><div class="lbl">Corrente de Arco Elétrico (Iarc):</div><div class="val" id="et-iarc">--</div></div>
                  </div>
                </div>

                <div class="sb-col sb-col-dir">
                  <h4>E.P.I. requerido</h4>
                  <div class="sb-item"><div class="val val-texto" id="et-epi">Texto de recomendação de EPI</div></div>
                </div>
              </div>

              <div class="sticker-footer">Ref.: ABNT NBR 17227:2025 / IEEE 1584:2018</div>
            </div>

            <button class="btn-print" id="btn-print" type="button">
              <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><polyline points="6 9 6 2 18 2 18 9"></polyline><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"></path><rect x="6" y="14" width="12" height="8"></rect></svg>
              Imprimir / Salvar PDF
            </button>
          </div>
        </div>
      </div>

    </section>
  </div>

</div>
<!-- #endregion DADOS DE ENTRADA -->

<script>
//#region Impressão da etiqueta
// Folha A4 com 1 etiqueta de 145 x 100 mm, montada só no momento de imprimir.
function montarFolha(){
  desmontarFolha();
  const modelo = document.getElementById('etiqueta');
  const folha = document.createElement('div');
  folha.id = 'folha';
  for (let i = 0; i < 1; i++) {
    const c = modelo.cloneNode(true);
    c.removeAttribute('id'); c.style.zoom = '';
    c.querySelectorAll('[id]').forEach(e => e.removeAttribute('id'));
    folha.appendChild(c);
  }
  document.body.appendChild(folha);
}
function desmontarFolha(){ const f = document.getElementById('folha'); if (f) f.remove(); }
window.addEventListener('beforeprint', montarFolha);
window.addEventListener('afterprint', desmontarFolha);
document.getElementById('btn-print').addEventListener('click', () => window.print());

// Na tela, reduz a prévia da etiqueta só o necessário para caber no quadro (na impressão o tamanho é sempre 100%).
function ajustarEtiqueta(){
  const pane = document.getElementById('tab-etiqueta'), st = document.getElementById('etiqueta'), btn = document.getElementById('btn-print'), calc = document.getElementById('calc');
  if (!pane.classList.contains('active')) return;
  st.style.zoom = 1;
  const cs = getComputedStyle(pane);
  const padT = parseFloat(cs.paddingTop), padB = parseFloat(cs.paddingBottom);
  const livreW = pane.clientWidth - parseFloat(cs.paddingLeft) - parseFloat(cs.paddingRight);
  const lateral = window.matchMedia('(min-width:1101px)').matches; // painel de dados ao lado: botão alinhado ao centro do "Calcular"
  let livreH;
  pane.classList.toggle('etq-alinhado', lateral);
  if (lateral) {
    const pr = pane.getBoundingClientRect(), cr = calc.getBoundingClientRect();
    const centroBtn = cr.top + cr.height / 2 - pr.top + pane.scrollTop;          // y do centro do botão dentro do painel
    btn.style.top = (centroBtn - btn.offsetHeight / 2) + 'px';
    const centroEt = padT + (pane.clientHeight - padT - padB) / 2;                // etiqueta centrada no painel
    const topoBtn = centroBtn - btn.offsetHeight / 2 - 12;
    livreH = 2 * Math.min(centroEt - padT, topoBtn - centroEt);
  } else {
    btn.style.top = '';
    livreH = pane.clientHeight - padT - padB - btn.offsetHeight - 20;
  }
  st.style.zoom = Math.min(1, livreH / st.offsetHeight, livreW / st.offsetWidth);
}
const agendarAjuste = () => requestAnimationFrame(ajustarEtiqueta);
document.querySelectorAll('.tab-btn').forEach(b => b.addEventListener('click', agendarAjuste));
document.getElementById('calc').addEventListener('click', agendarAjuste);
window.addEventListener('resize', agendarAjuste);
//#endregion Impressão da etiqueta

//#region Tema
function atualizarTextoTema(){
  const claro = document.documentElement.getAttribute('data-theme') === 'light';
  document.getElementById('theme-btn-text').textContent = claro ? 'Tema escuro' : 'Tema claro';
}
function alternarTema(){
  const claro = document.documentElement.getAttribute('data-theme') === 'light';
  const novo = claro ? 'dark' : 'light';
  document.documentElement.setAttribute('data-theme', novo);
  try { localStorage.setItem('af-tema', novo); } catch (e) {}
  atualizarTextoTema();
}
document.getElementById('theme-btn').addEventListener('click', alternarTema);
atualizarTextoTema();
//#endregion Tema

//#region Abas
(function(){
  const btns = Array.from(document.querySelectorAll('.tab-btn'));
  function abrir(btn){
    btns.forEach(b => {
      const on = b === btn;
      b.classList.toggle('active', on);
      b.setAttribute('aria-selected', on);
      b.tabIndex = on ? 0 : -1;
      document.getElementById(b.getAttribute('aria-controls')).classList.toggle('active', on);
    });
  }
  btns.forEach((b, i) => {
    b.addEventListener('click', () => abrir(b));
    b.addEventListener('keydown', e => {
      if (e.key !== 'ArrowRight' && e.key !== 'ArrowLeft') return;
      const nb = btns[(i + (e.key === 'ArrowRight' ? 1 : btns.length - 1)) % btns.length];
      abrir(nb); nb.focus();
    });
  });
})();
//#endregion Abas

//#region Dimensões do Painel (VOA/HOA)
// Ao ar livre (VOA/HOA) o FCinvo vale 1 e as dimensões do painel não entram no cálculo: os campos ficam em branco e desabilitados.
(function(){
  const elE = document.getElementById('E');
  const dims = ['A', 'L', 'P'].map(id => document.getElementById(id));
  const guarda = {}, ph = {};
  dims.forEach(el => ph[el.id] = el.placeholder);
  let aberto = false;
  function atualizar(){
    const novo = (elE.value === 'VOA' || elE.value === 'HOA');
    if (novo === aberto) return;
    aberto = novo;
    dims.forEach(el => {
      if (aberto) { guarda[el.id] = el.value; el.value = ''; el.placeholder = ''; el.disabled = true; }
      else        { el.value = guarda[el.id] ?? ''; el.placeholder = ph[el.id]; el.disabled = false; }
    });
  }
  elE.addEventListener('change', atualizar);
  atualizar();
})();
//#endregion Dimensões do Painel


//#region Campo ICC
let iccManual = false; // true = ICC digitado pelo usuário (S e Z ficam em branco e são ignorados)
let guardaS = '', guardaZ = ''; // valores de S e Z guardados para restaurar
const phS = document.getElementById('S').placeholder, phZ = document.getElementById('Z').placeholder; // placeholders originais
const elV = document.getElementById('V');
const elS = document.getElementById('S');
const elZ = document.getElementById('Z');
const elICC = document.getElementById('ICCin');
const iccHint = document.getElementById('iccHint');

function atualizarICC() {
  if (iccManual) return;
  const v = parseFloat(elV.value), s = parseFloat(elS.value), z = parseFloat(elZ.value);
  elICC.value = (v > 0 && s > 0 && z > 0) ? (s / (Math.sqrt(3) * v * (z / 100))).toFixed(2) : '';
}
[elV, elS, elZ].forEach(el => el.addEventListener('input', () => {
  if (iccManual && el !== elV) { iccManual = false; iccHint.style.display = 'none'; elS.placeholder = phS; elZ.placeholder = phZ; } // digitou S ou Z: volta ao cálculo
  atualizarICC();
}));
elICC.addEventListener('input', () => {          // digitou no ICC: limpa S e Z
  if (elICC.value.trim() !== '' && !iccManual) {
    iccManual = true;
    guardaS = elS.value; guardaZ = elZ.value;
    elS.value = ''; elZ.value = '';
    elS.placeholder = ''; elZ.placeholder = '';
    iccHint.style.display = '';
  }
});
elICC.addEventListener('change', () => {         // saiu do ICC vazio: restaura S e Z e recalcula
  if (iccManual && elICC.value.trim() === '') {
    iccManual = false;
    elS.value = guardaS; elZ.value = guardaZ;
    elS.placeholder = phS; elZ.placeholder = phZ;
    iccHint.style.display = 'none';
    atualizarICC();
  }
});
atualizarICC();
//#endregion Campo ICC

//#region Calcular
document.querySelectorAll('.campos input, .campos select').forEach(el => {
  el.addEventListener('keydown', (e) => {
    if (e.key !== 'Enter') return;
    e.preventDefault();
    if (el === elICC) elICC.dispatchEvent(new Event('change')); // ICC vazio: volta ao cálculo pelo trafo
    document.getElementById('calc').click();
  });
});
document.getElementById('calc').addEventListener('click', ()=>{
  document.querySelectorAll('#kpis [id^="k-"], #etiqueta [id^="et-"]:not(#et-epi)').forEach(e => e.textContent = '--');
//#endregion Calcular

//#region ValidateNumber
function n(v) { 
  const x = parseFloat(v); 
  return isFinite(x) ? x : 0; 
}

function fmt(x,dec=2){
  if(!isFinite(x)) return '-';
  return Number(x).toLocaleString('pt-BR',{minimumFractionDigits:dec,maximumFractionDigits:dec});
}
//#endregion ValidateNumber

//#region Tables
// Tabela A - Coeficientes para Correntes de Arco Médias de Referência (IARCm)
const tabelaK4 = {
    "VCB": {
        "600":   [-0.04287, 1.035, -0.083, 0, 0, -4.783e-9, 1.962e-6, -0.000229, 0.003141, 1.092],
        "2700":  [0.0065, 1.001, -0.024, -1.557e-12, 4.556e-10, -4.186e-8, 8.346e-7, 5.482e-5, -0.003191, 0.9729],
        "14300": [0.005795, 1.015, -0.011, -1.557e-12, 4.556e-10, -4.186e-8, 8.346e-7, 5.482e-5, -0.003191, 0.9729]
    },
    "VCBB": {
        "600":   [-0.017432, 0.98, -0.05, 0, 0, -5.767e-9, 2.542e-6, -0.00034, 0.01187, 1.013],
        "2700":  [0.002823, 0.995, -0.0125, 0, -9.200e-11, 2.901e-8, -3.262e-6, 0.0001569, -0.004003, 0.98250],
        "14300": [0.014827, 1.01, -0.01, 0, -9.200e-11, 2.901e-8, -3.262e-6, 0.0001569, -0.004003, 0.98250]
    },
    "HCB": {
        "600":   [0.054922, 0.988, -0.11, 0, 0, -5.382e-9, 2.316e-6, -0.000302, 0.0091, 0.97250],
        "2700":  [0.001011, 1.003, -0.0249, 0, 0, 4.859e-10, -1.814e-7, -9.128e-6, -0.0007, 0.98810],
        "14300": [0.008693, 0.999, -0.02, 0, -5.040e-11, 2.233e-8, -3.046e-6, 0.000116, -0.001145, 0.98390]
    },
    "VOA": {
        "600":   [0.043785, 1.04, -0.18, 0, 0, -4.783e-9, 1.962e-6, -0.000229, 0.003141, 1.092],
        "2700":  [-0.02395, 1.006, -0.0188, -1.557e-12, 4.556e-10, -4.186e-8, 8.346e-7, 5.482e-5, -0.003191, 0.9729],
        "14300": [0.005371, 1.010, -0.029, -1.557e-12, 4.556e-10, -4.186e-8, 8.346e-7, 5.482e-5, -0.003191, 0.9729]
    },
    "HOA": {
        "600":   [0.111147, 1.008, -0.24, 0, 0, -3.895e-9, 1.641e-6, -0.000197, 0.002615, 1.1],
        "2700":  [0.000435, 1.006, -0.0380, 0, 0, 7.859e-10, -1.914e-7, -9.128e-6, -0.0007, 0.9981],
        "14300": [0.000904, 0.999, -0.02, 0, 0, 7.859e-10, -1.914e-7, -9.128e-6, -0.0007, 0.9981]
    }
};

// Tabela B - Coeficientes para Fator Correntes de Arco Reduzidas (FCiarc)
const tabelaK5 = {
    "VCB":  [0, -0.0000014269, 0.000083137, -0.0019382, 0.022366, -0.12645, 0.30226],
    "VCBB": [1.138e-06, -6.0287e-05, 0.0012758, -0.013778, 0.080217, -0.24066, 0.33524],
    "HCB":  [0, -3.097e-06, 0.00016405, -0.0033609, 0.033308, -0.16182, 0.34627],
    "VOA":  [9.561e-07, -5.1543e-05, 0.0011161, -0.01242, 0.075125, -0.23584, 0.33696],
    "HOA":  [0, -3.1555e-06, 0.0001682, -0.0034607, 0.034124, -0.1599, 0.34629]
};

// Tabela C - Coeficientes para Energia Incidente e Limite Seguro de Aproximação (EI e LAS)
const tabelaK6 = {
    "VCB": {
        "600":   {k1: 0.753364, k2: 0.566, k3: 1.752636, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092, k11: 0, k12: -1.598, k13: 0.957},
        "2700":  {k1: 2.40021,  k2: 0.165, k3: 0.354202, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.569, k13: 0.9778},
        "14300": {k1: 3.825917, k2: 0.11,  k3: -0.999749, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.568, k13: 0.99}
    },
    "VCBB": {
        "600":   {k1: 3.068459, k2: 0.26,  k3: -0.098107, k4: 0, k5: 0, k6: -5.767e-9, k7: 2.542e-6, k8: -0.00034, k9: 0.01187, k10: 1.013, k11: -0.06, k12: -1.809, k13: 1.19},
        "2700":  {k1: 3.870592, k2: 0.185, k3: -0.736618, k4: 0, k5: -9.204e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.9825, k11: 0, k12: -1.742, k13: 1.09},
        "14300": {k1: 3.644309, k2: 0.215, k3: -0.585522, k4: 0, k5: -9.204e-11, k6: 2.901e-8, k7: -3.262e-6, k8: 0.0001569, k9: -0.004003, k10: 0.9825, k11: 0, k12: -1.677, k13: 1.06}
    },
    "HCB": {
        "600":   {k1: 4.073745, k2: 0.344, k3: -0.370259, k4: 0, k5: 0, k6: -5.382e-9, k7: 2.316e-6, k8: -0.000302, k9: 0.0091, k10: 0.97250, k11: 0, k12: -2.03, k13: 1.036},
        "2700":  {k1: 3.486391, k2: 0.177, k3: -0.193101, k4: 0, k5: 0, k6: 4.859e-10, k7: -1.814e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.98810, k11: 0.027, k12: -1.723, k13: 1.055},
        "14300": {k1: 3.044516, k2: 0.125, k3: 0.245106, k4: 0, k5: -5.043e-11, k6: 2.233e-8, k7: -3.046e-6, k8: 0.000116, k9: -0.001145, k10: 0.98390, k11: 0, k12: -1.655, k13: 1.084}
    },
    "VOA": {
        "600":   {k1: 0.679294, k2: 0.746, k3: 1.222636, k4: 0, k5: 0, k6: -4.783e-9, k7: 1.962e-6, k8: -0.000229, k9: 0.003141, k10: 1.092, k11: 0, k12: -1.598, k13: 0.997},
        "2700":  {k1: 3.880724, k2: 0.105, k3: -1.906033, k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.515, k13: 1.115},
        "14300": {k1: 3.405454, k2: 0.12,  k3: -0.93245,  k4: -1.557e-12, k5: 4.556e-10, k6: -4.186e-8, k7: 8.346e-7, k8: 5.482e-5, k9: -0.003191, k10: 0.9729, k11: 0, k12: -1.534, k13: 0.979}
    },
    "HOA": {
        "600":   {k1: 3.470417, k2: 0.465, k3: -0.261863, k4: 0, k5: 0, k6: -3.895e-9, k7: 1.641e-6, k8: -0.000197, k9: 0.002615, k10: 1.1, k11: 0, k12: -1.99, k13: 1.04},
        "2700":  {k1: 3.616266, k2: 0.149, k3: -0.761561, k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981, k11: 0, k12: -1.639, k13: 1.078},
        "14300": {k1: 2.04049,  k2: 0.177, k3: 1.005092,  k4: 0, k5: 0, k6: 7.859e-10, k7: -1.914e-7, k8: -9.128e-6, k9: -0.0007, k10: 0.9981, k11: -0.05, k12: -1.633, k13: 1.151}
    }
};

// Tabela D - Coeficientes para Fator de Correção do Invólucro (FCinvo)
const tabelaB8 = {
    "Tipico": {
        "VCB":  { b1: -0.0003, b2: 0.03441, b3: 0.4325 },
        "VCBB": { b1: -0.0003, b2: 0.032,   b3: 0.479 },
        "HCB":  { b1: -0.0002, b2: 0.01935, b3: 0.6899 }
    },
    "Raso": {
        "VCB":  { b1: 0.00222, b2: -0.0256, b3: 0.6222 },
        "VCBB": { b1: -0.0028, b2: 0.1194,  b3: -0.2778 },
        "HCB":  { b1: -0.0006, b2: 0.03722, b3: 0.4778 }
    }
};
//#endregion Tables

//#region MétodoCálculo
//Cálculo da Corrente de Curto Circuito Trifásica (ICC)[kA]
function calcularICC(){
  if (iccManual) return Ik;
  const ICC = S / (Math.sqrt(3) * V * (Z/100));
  return ICC;
}

//Cálculo do Fator de Corrente de Arco Reduzida (FCiarc)
function calcularFCiarc(){
  const k5 = tabelaK5[E];
  const FCiarc = (k5[0] * Math.pow((V/1000), 6)) +
                (k5[1] * Math.pow((V/1000), 5)) +
                (k5[2] * Math.pow((V/1000), 4)) +
                (k5[3] * Math.pow((V/1000), 3)) +
                (k5[4] * Math.pow((V/1000), 2)) +
                (k5[5] * (V/1000)) +
                k5[6];
return FCiarc;
}

//Cálculo do Fator de Correção do Invólucro (FCinvo)
function calcularFCinvo(){
  //Fator Unitário para Cálculo ao Ar Livre
  if (E === "VOA" || E === "HOA") return 1;
  //Determinação de Invólucro Tipico ou Raso
  const tipoInvolucro = (V < 600 && A <= 508 && L <= 508 && P <= 203.2) ? "Raso" : "Tipico";
  //Determinação de Altura e Largura Equivalentes
  let A1 = 0;
  let L1 = 0;
  let a = (E === "VCB") ? 4 : 10;
  let b = (E === "VCB") ? 20 : (E === "VCBB" ? 24 : 22);
  function DimEq(dim) { return (660.4 + (dim - 660.4) * (((V/1000) + a) / b)) / 25.4; }
  if (L < 508) {
          L1 = (tipoInvolucro === "Tipico") ? 20 : (0.03937 * L);
      } else if (L >= 508 && L <= 660.4) {
          L1 = 0.03937 * L;
      } else if (L > 660.4 && L <= 1244.6) {
          L1 = DimEq(L);
      } else {
          L1 = DimEq(1244.6);
      }

      if (E === "VCB") {
          if (A < 508) {
              A1 = (tipoInvolucro === "Tipico") ? 20 : (0.03937 * A);
          } else if (A >= 508 && A <= 1244.6) {
              A1 = 0.03937 * A;
          } else {
              A1 = 49;
          }
      } else {
          if (A < 508) {
              A1 = (tipoInvolucro === "Tipico") ? 20 : (0.03937 * A);
          } else if (A >= 508 && A <= 660.4) {
              A1 = 0.03937 * A;
          } else if (A > 660.4 && A <= 1244.6) {
              A1 = DimEq(A);
          } else {
              A1 = DimEq(1244.6);
          }
      }

      let FCinvo = 0;
      const ees = (A1 + L1) / 2;
      const coeffs = tabelaB8[tipoInvolucro][E];
      const b1 = coeffs.b1;
      const b2 = coeffs.b2;
      const b3 = coeffs.b3;
            
      if (tipoInvolucro === "Raso") {
          FCinvo = 1 / (b1 * Math.pow(ees, 2) + b2 * ees + b3);
      }
      if (tipoInvolucro === "Tipico") {
          FCinvo = b1 * Math.pow(ees, 2) + b2 * ees + b3;
      }
  return FCinvo;
  }

//Função Base de Interpolação
function interpolar(V1, V2, V3) {
  if (V > 600 && V <= 2700) {
    const I1 = (V1 * (2.7 - (V / 1000))) / 2.1 + (V2 * ((V / 1000) - 0.6)) / 2.1;
    const I2 = ((V3 - V2) / 11.6) * ((V / 1000) - 14.3) + V3;
    return (I1 * (2.7 - (V / 1000))) / 2.1 + (I2 * ((V / 1000) - 0.6)) / 2.1;
  }
  if (V > 2700 && V <= 15000) {
    const I3 = ((V3 - V2) / 11.6) * ((V / 1000) - 14.3) + V3;
    return I3;
  }
}

//Cálculo das Correntes de Arco (IARCm600V, IARCm2700V, IARCm14300V, IARCr600V, IARCr2700V, IARCr14300V, IARCm_final, IARCr_final)[kA]
function calcularIARC() {
  const IARCref = (Vref) => {
    const k4 = tabelaK4[E][Vref];
    const parte1 = Math.pow(10, k4[0] + (k4[1] * Math.log10(ICC)) + (k4[2] * Math.log10(G)));
    const parte2 = (k4[3] * Math.pow(ICC, 6)) + (k4[4] * Math.pow(ICC, 5)) + 
                   (k4[5] * Math.pow(ICC, 4)) + (k4[6] * Math.pow(ICC, 3)) + 
                   (k4[7] * Math.pow(ICC, 2)) + (k4[8] * ICC) + k4[9];
    return parte1 * parte2; 
  };
  const IARCfinal = (IARC600V, IARC2700V, IARC14300V) => {
    if (V>=208 && V<=600){
      const termoA = Math.pow(0.6 / (V/1000), 2);
      const termoB = 1 / Math.pow(IARC600V, 2);
      const termoC = (Math.pow(0.6, 2) - Math.pow((V/1000), 2)) / (Math.pow(0.6, 2) * Math.pow(ICC, 2)); 
      const Denominador = Math.sqrt(termoA * (termoB - termoC));
      const IARCfinal = 1 / Denominador;
      return IARCfinal;
    }
    if (V>600 && V<=15000){
      const IARCfinal = interpolar(IARC600V, IARC2700V, IARC14300V);
      return IARCfinal;
    }
  };
  //Correntes Médias de Referência
  const IARCm600V = IARCref("600");
  const IARCm2700V = IARCref("2700");
  const IARCm14300V = IARCref("14300");
  //Correntes Reduzidas de Referência
  const IARCr600V = IARCm600V * (1 - 0.5 * FCiarc);
  const IARCr2700V = IARCm2700V * (1 - 0.5 * FCiarc);
  const IARCr14300V = IARCm14300V * (1 - 0.5 * FCiarc);
  //Corrente Média Final
  const IARCm_final = IARCfinal(IARCm600V, IARCm2700V, IARCm14300V);
  //Corrente Reduzida Final
  const IARCr_final = IARCfinal(IARCr600V, IARCr2700V, IARCr14300V);
return {IARCm600V, IARCm2700V, IARCm14300V, IARCr600V, IARCr2700V, IARCr14300V, IARCm_final, IARCr_final};
}

//Cálculo de Energias Incidentes (EIm600V, EIm2700V, EIm14300V, EIr600V, EIr2700V, EIr14300V, EIm_final, EIr_final)[cal/cm²]
function calcularEI() {
  const EI = (Vref, I1, I2) => {
    const k6 = tabelaK6[E][Vref];
    const poli = (k6.k4 * Math.pow(ICC, 7)) + (k6.k5 * Math.pow(ICC, 6)) +
                 (k6.k6 * Math.pow(ICC, 5)) + (k6.k7 * Math.pow(ICC, 4)) +
                 (k6.k8 * Math.pow(ICC, 3)) + (k6.k9 * Math.pow(ICC, 2)) +
                 (k6.k10 * ICC);
                 
    const exp = k6.k1 + 
                (k6.k2 * Math.log10(G)) + 
                ((k6.k3 * I1) / poli) + 
                (k6.k11 * Math.log10(ICC)) + 
                (k6.k12 * Math.log10(D)) + 
                (k6.k13 * Math.log10(I2)) + 
                Math.log10(1 / FCinvo);
                
    const E_joules = (12.552 / 50) * T * Math.pow(10, exp);
    return E_joules / 4.184; // Retorna em cal/cm²
  };
  //Energia Incidente Média de Referência
  const EIm600V   = EI("600",   IARC.IARCm600V,   IARC.IARCm600V);
  const EIm2700V  = EI("2700",  IARC.IARCm2700V,  IARC.IARCm2700V);
  const EIm14300V = EI("14300", IARC.IARCm14300V, IARC.IARCm14300V);
  //Energia Incidente Reduzida de Referência
  const EIr600V   = EI("600",   IARC.IARCr600V,   IARC.IARCr600V);
  const EIr2700V  = EI("2700",  IARC.IARCr2700V,  IARC.IARCr2700V);
  const EIr14300V = EI("14300", IARC.IARCr14300V, IARC.IARCr14300V);
  //Energia Incidente Média Final
  const EIm_final = (V >= 208 && V <= 600) ? EI("600", IARC.IARCm600V, IARC.IARCm_final) : (V > 600 && V <= 15000) ? interpolar(EIm600V, EIm2700V, EIm14300V) : undefined;
  //Energia Incidente Reduzida Final
  const EIr_final = (V >= 208 && V <= 600) ? EI("600", IARC.IARCr600V, IARC.IARCr_final) : (V > 600 && V <= 15000) ? interpolar(EIr600V, EIr2700V, EIr14300V) : undefined;

  return {EIm600V, EIm2700V, EIm14300V, EIr600V, EIr2700V, EIr14300V, EIm_final, EIr_final};
}

//Cálculo de Limites de Aproximação Seguros (LASm600V, LASm2700V, LASm14300V, LASr600V, LASr2700V, LASr14300V, LASm_final, LASr_final)[mm]
function calcularLAS() {
  const LAS = (Vref, I1, I2) => {
    const k6 = tabelaK6[E][Vref];
    const poli = (k6.k4 * Math.pow(ICC, 7)) + (k6.k5 * Math.pow(ICC, 6)) +
                 (k6.k6 * Math.pow(ICC, 5)) + (k6.k7 * Math.pow(ICC, 4)) +
                 (k6.k8 * Math.pow(ICC, 3)) + (k6.k9 * Math.pow(ICC, 2)) +
                 (k6.k10 * ICC);

    const expNumerador = k6.k1 + 
                         (k6.k2 * Math.log10(G)) + 
                         ((k6.k3 * I1) / poli) + 
                         (k6.k11 * Math.log10(ICC)) + 
                         (k6.k13 * Math.log10(I2)) + 
                         Math.log10(1 / FCinvo) - 
                         Math.log10(20 / T);

    return Math.pow(10, expNumerador / (-k6.k12));
  };
  //Limite de Aproximação Seguro Médio de Referência
  const LASm600V   = LAS("600",   IARC.IARCm600V, IARC.IARCm600V);
  const LASm2700V  = LAS("2700",  IARC.IARCm2700V, IARC.IARCm2700V);
  const LASm14300V = LAS("14300", IARC.IARCm14300V, IARC.IARCm14300V);
  //Limite de Aproximação Seguro Reduzido de Referência
  const LASr600V   = LAS("600",   IARC.IARCr600V, IARC.IARCr600V);
  const LASr2700V  = LAS("2700",  IARC.IARCr2700V, IARC.IARCr2700V);
  const LASr14300V = LAS("14300", IARC.IARCr14300V, IARC.IARCr14300V);
  //Limite de Aproximação Seguro Médio Final
  const LASm_final = (V >= 208 && V <= 600) ? LAS("600", IARC.IARCm600V, IARC.IARCm_final) : (V > 600 && V <= 15000) ? interpolar(LASm600V, LASm2700V, LASm14300V) : undefined;
  //Limite de Aproximação Seguro Reduzido Final
  const LASr_final = (V >= 208 && V <= 600) ? LAS("600", IARC.IARCr600V, IARC.IARCr_final) : (V > 600 && V <= 15000) ? interpolar(LASr600V, LASr2700V, LASr14300V) : undefined;

  return { LASm600V, LASm2700V, LASm14300V, LASr600V, LASr2700V, LASr14300V, LASm_final, LASr_final };
}
//#endregion MétodoCálculo

//#region GetInputs
  const ID = document.getElementById('I').value.trim(); // Identificação do Painel
  const V = n(document.getElementById('V').value); // Tensão do Sistema
  const S = n(document.getElementById('S').value); // Potência do Trafo
  const Z = n(document.getElementById('Z').value); // Impedância do Trafo
  const A = n(document.getElementById('A').value); // Altura do Painel
  const L = n(document.getElementById('L').value); // Largura do Painel
  const P = n(document.getElementById('P').value); // Profundidade do Painel
  const D = n(document.getElementById('D').value); // Distância de Trabalho
  const T = n(document.getElementById('T').value); // Tempo de Extinção do Arco
  const G = n(document.getElementById('G').value); // Distância entre os Eletrodos
  const E = document.getElementById('E').value;    // Configuração dos Eletrodos
  const Ik = n(document.getElementById('ICCin').value); // ICC informada manualmente [kA]
//#endregion GetInputs

//#region Alerts
//Valores Menores que Zero
  if (V <= 0 || G <= 0 || D <= 0 || T <= 0 || (!(E === "VOA" || E === "HOA") && (A <= 0 || L <= 0 || P <= 0)) || (iccManual ? Ik <= 0 : (S <= 0 || Z <= 0))) {
      document.getElementById('txt').innerHTML = '<span class="erro">Por favor, informe valores válidos e maiores que zero para todos os campos.</span>';
      return;
  }
//Valores de Tensão Maiores que 15kV
  if (V > 15000) {
      document.getElementById('txt').innerHTML = '<span class="erro">A tensão informada está acima do limite suportado (15.000 V).</span>';
      return;
  }
//Valores de Tensão Menores que 208V
  if (V < 208) {
    document.getElementById('txt').innerHTML = '<span class="erro">A tensão informada está abaixo do limite suportado (208 V).</span>';
    return;
  }
//#endregion Alerts

//#region EXEC
  const ICC    = calcularICC();
  const FCiarc = calcularFCiarc();
  const FCinvo = calcularFCinvo();
  const IARC   = calcularIARC();
  const EI     = calcularEI();
  const LAS    = calcularLAS();
//#endregion

//#region Resultados
  const IARC_final = Math.max(IARC.IARCm_final, IARC.IARCr_final);
  const EI_final   = Math.max(EI.EIm_final, EI.EIr_final);
  const LAS_final  = Math.max(LAS.LASm_final, LAS.LASr_final);
  const nomeConfig = {
    VCB:  "vertical em painel",
    VCBB: "vertical em painel com barreira",
    HCB:  "horizontal em painel",
    VOA:  "vertical ao ar livre",
    HOA:  "horizontal ao ar livre"
  };
  const W     = 60;                                              
  const sep1  = "=".repeat(W) + "\n";
  const sep2  = "-".repeat(W) + "\n";
  const v     = (s) => `<span class="v">${s}</span>`;
  const esc   = (s) => s.replace(/&/g, "&amp;").replace(/</g, "&lt;").replace(/>/g, "&gt;");
  const num   = (x) => Number(x).toLocaleString('pt-BR', {maximumFractionDigits: 2});
  const mmIn  = (x) => `${v(fmt(x, 0) + " mm")} / ${v(fmt(x / 25.4, 1) + " in")}`;
  const dado  = (sim, rot, val) => ` (${sim}) ${rot}: ${val}\n`;
  const ref   = (rot, m, r, un, dec, sepMR = " / ") =>
    ` ${rot} - (${v(fmt(m, dec) + " " + un)}${sepMR}${v(fmt(r, dec) + " " + un)})\n`;
  const bloco = (titulo, o, p, un, dec) =>
    ` ${titulo}\n` +
    (V <= 600 ? "" :
      ref("Ref.600V",   o[p + "m600V"],   o[p + "r600V"],   un, dec) +
      ref("Ref.2700V",  o[p + "m2700V"],  o[p + "r2700V"],  un, dec) +
      ref("Ref.14300V", o[p + "m14300V"], o[p + "r14300V"], un, dec)) +
    ref(`Ref.${V}V`,  o[p + "m_final"], o[p + "r_final"], un, dec, " - ");

  let out = sep1;
  const painelFechado = !(E === "VOA" || E === "HOA"); // ao ar livre não há painel: dimensões e FCinvo não são exibidos

  out += dado("I", "Identificação", v(esc(ID)));
  out += dado("V", "Tensão do Sistema",          v(`${num(V)} V`));
  if (!iccManual) {
    out += dado("S", "Potência do Trafo",        v(`${num(S)} kVA`));
    out += dado("Z", "Impedância do Trafo",      v(`${num(Z)} %`));
  }
  if (painelFechado) out += dado("A", "Altura do Painel",           mmIn(A));
  if (painelFechado) out += dado("L", "Largura do Painel",          mmIn(L));
  if (painelFechado) out += dado("P", "Profundidade do Painel",     mmIn(P));
  out += dado("D", "Distância de Trabalho",      mmIn(D));
  out += dado("T", "Tempo de Extinção do Arco",  v(`${num(T)} ms`));
  out += dado("G", "Distância entre Eletrodos",  mmIn(G));
  out += dado("E", "Configuração dos Eletrodos", v(`${E} (${nomeConfig[E]})`));
  out += sep2;
  out += dado("ICC", "Corrente de Curto Circuito" + (iccManual ? " (informada)" : ""), v(`${fmt(ICC, 1)} kA`));
  out += dado("FCiarc", "Fator de Cálculo Corrente Reduzida",     v(fmt(FCiarc, 4)));
  if (painelFechado) out += dado("FCinvo", "Fator de Cálculo Correção do Invólucro", v(fmt(FCinvo, 4)));
  out += sep2;
  out += bloco("(IARC) CORRENTE DE ARCO (média / reduzida) [kA]",            IARC, "IARC", "kA",      1);
  out += sep2;
  out += bloco("(EI) ENERGIA INCIDENTE (média / reduzida) [cal/cm²]",        EI,   "EI",   "cal/cm²", 1);
  out += sep2;
  out += bloco("(LAS) LIMITE DE APROXIMAÇÃO SEGURO (médio / reduzido) [mm]", LAS,  "LAS",  "mm",      0);
  out += sep1;
  out += "A ABNT NBR 17227:2025 E O IEEE 1584:2018 ORIENTAM QUE OS\n";
  out += "CÁLCULOS SEJAM REALIZADOS COM AS CORRENTES DE ARCO MÉDIAS E\n";
  out += "REDUZIDAS, ADOTANDO O MAIOR VALOR OBTIDO, SENDO:\n\n";
  out += v(`(IARC) CORRENTE DE ARCO: ${fmt(IARC_final, 1)} kA`) + "\n";
  out += v(`(EI) ENERGIA INCIDENTE: ${fmt(EI_final, 1)} cal/cm²`) + "\n";
  out += v(`(LAS) LIMITE DE APROXIMAÇÃO SEGURO: ${fmt(LAS_final, 0)} mm`) + "\n";
  out += sep1;

  //#region Cartões de resultado
  const kpi = (id, m, r, fin, dec) => {
    document.getElementById(id + '-val').textContent = fmt(fin, dec);
    document.getElementById(id + '-m').textContent   = fmt(m, dec);
    document.getElementById(id + '-r').textContent   = fmt(r, dec);
  };
  kpi('k-iarc', IARC.IARCm_final, IARC.IARCr_final, IARC_final, 1);
  kpi('k-ei',   EI.EIm_final,     EI.EIr_final,     EI_final,   1);
  kpi('k-las',  LAS.LASm_final,   LAS.LASr_final,   LAS_final,  0);
  document.getElementById('k-tag').textContent = [ID, `${num(V)} V`, `ICC ${fmt(ICC, 1)} kA`, `D ${num(D)} mm`, `T ${num(T)} ms`, E].filter(Boolean).join(' · ');
  //#region Etiqueta
  document.getElementById('et-id').textContent   = ID || '--';
  document.getElementById('et-v').textContent    = `${num(V)} V`;
  document.getElementById('et-icc').textContent  = `${fmt(ICC, 1)} kA`;
  document.getElementById('et-iarc').textContent = `${fmt(IARC_final, 1)} kA`;
  document.getElementById('et-ei').textContent   = `${fmt(EI_final, 1)} cal/cm²`;
  document.getElementById('et-d').textContent    = `${num(D)} mm`;
  document.getElementById('et-las').textContent  = `${fmt(LAS_final, 0)} mm`;
  const EPI_COMUM = ['Capacete, Óculos de Proteção e Protetor Auricular'];
  const EPI_FINAL = ['Vestimenta com resistência a arco elétrico', 'Luvas com resistência a arco elétrico ou luvas isolantes de borracha com protetores de couro', 'Calçado de Couro'];
  const EPI_FACE  = EI_final > 12 ? 'Capuz-Carrasco com resistência a arco elétrico' : 'Protetor Facial e Balaclava ou Capuz com resistência a arco elétrico';
  if (isFinite(EI_final)) document.getElementById('et-epi').innerHTML =
    '<ul class="epi-lista">' + [...EPI_COMUM, EPI_FACE, ...EPI_FINAL].map(t => `<li>${t}</li>`).join('') + '</ul>' +
    '<p class="epi-nota">A resistência ao arco elétrico deve ser igual ou superior à energia incidente estimada<br><b>(ATPV &ge; ' + fmt(EI_final, 1) + ' cal/cm²)</b>.</p>';
  //#endregion Etiqueta
  //#endregion Cartões de resultado
  document.getElementById('txt').innerHTML = out;
  document.getElementById('kpis').scrollIntoView({ behavior: 'smooth', block: window.matchMedia('(max-width:1200px)').matches ? 'start' : 'nearest' });
  //#endregion Resultados
});
</script>
</body>
</html>